<!DOCTYPE html>
<html lang="en">
<head>
    <meta charset="UTF-8">
    <meta name="viewport" content="width=device-width, initial-scale=1.0">
    <title>Data Center Thermal Analysis | Seungmin Lee</title>
    <meta name="description" content="Inlet-temperature analysis and short-term forecasting in a GPU-intensive data center: research by Seungmin Lee.">
    <link rel="icon" href="data:image/svg+xml,<svg xmlns=%22http://www.w3.org/2000/svg%22 viewBox=%220 0 100 100%22><text y=%22.9em%22 font-size=%2290%22>⚡</text></svg>">
    <link rel="stylesheet" href="../../styles.css?v=20261012b">
    <link rel="stylesheet" href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/6.4.0/css/all.min.css">
    <link href="https://fonts.googleapis.com/css2?family=Inter:wght@300;400;500;600;700&display=swap" rel="stylesheet">
</head>
<body data-root="../../">
    <header>
        <div class="container">
            <div class="header-content">
                <div class="profile-info">
                    <!-- Profile info is loaded from data/profile-info.json -->
                </div>
            </div>
        </div>
    </header>

    <div class="container sidebar-layout">
    <nav class="side-nav" data-current="datacenter" aria-label="Research topics"></nav>

    <main class="sidebar-main">
        <section id="datacenter" class="section">
            <div class="container">
                <h2 class="section-title">Data Center Thermal Analysis <span class="status-badge status-under-review">Under review</span></h2>

                <p class="project-title">Spatiotemporal Characterization and Short-Term Forecasting of Inlet Temperature in a GPU-Intensive Data Center</p>
                <p class="lead">Inlet temperature is the air a server actually breathes, and in a GPU data center it differs from node to node. Using one month of measurements from 980 nodes, this study separates two questions that are usually blended together.</p>

                <div class="question-grid">
                    <a class="question-card" href="#finding-location" data-same-tab>
                        <span class="q-label">Question 1 · persistent</span>
                        <span class="q-text">Which nodes stay warm, month after month?</span>
                        <span class="q-answer">Rack location, not power</span>
                    </a>
                    <a class="question-card" href="#finding-history" data-same-tab>
                        <span class="q-label">Question 2 · short-term</span>
                        <span class="q-text">What will a node's temperature do in the next 5–30 minutes?</span>
                        <span class="q-answer">Its own recent temperature history</span>
                    </a>
                </div>

                <h3 class="block-title major">Findings</h3>
                <h4 class="finding-title" id="finding-location"><span class="finding-num">1</span>Location, not power, sets which nodes run warm</h4>
                <p class="body-text">Node-to-node differences in monthly mean inlet temperature were explained step by step. Power and job placement barely help; adding the node's position in the room, above all its height in the rack, explains most of the variation, and the pattern holds even for racks left out of fitting (R² 0.531).</p>
                <div class="chart-pair">
                    <figure class="doc-figure chart-box">
                    <div class="model-bars">
                        <div class="bar-row" title="Power only: R² 0.049">
                            <span class="bar-label">Power only</span>
                            <div class="bar-track"><div class="bar bar-baseline" style="width: 4.9%"></div></div>
                            <span class="bar-value">0.049</span>
                        </div>
                        <div class="bar-row" title="Power + job placement: R² 0.105">
                            <span class="bar-label">Power + job placement</span>
                            <div class="bar-track"><div class="bar bar-baseline" style="width: 10.5%"></div></div>
                            <span class="bar-value">0.105</span>
                        </div>
                        <div class="bar-row" title="Power + location: R² 0.604">
                            <span class="bar-label">Power + location</span>
                            <div class="bar-track"><div class="bar bar-optimal" style="width: 60.4%"></div></div>
                            <span class="bar-value">0.604</span>
                        </div>
                        <div class="bar-row" title="Power + job placement + location: R² 0.606">
                            <span class="bar-label">All three</span>
                            <div class="bar-track"><div class="bar bar-optimal" style="width: 60.6%"></div></div>
                            <span class="bar-value">0.606</span>
                        </div>
                    </div>
                        <figcaption>Share of node-to-node variation in monthly mean inlet temperature explained (R²). Adding location lifts it from 0.049 to 0.604; job placement adds little.</figcaption>
                    </figure>
                    <figure class="doc-figure">
                        <a href="img/vertical-profile.png"><img src="img/vertical-profile.png" alt="Line chart of adjusted inlet-temperature deviation by vertical slot position within a rack, z = 0 to 19. The profile is J-shaped: it falls from about −0.3&nbsp;°C at z = 0 to a minimum of about −1.8&nbsp;°C at z = 3, then rises steadily to about +2.4&nbsp;°C at z = 19. The power + location model and the full model with job-placement variables overlap almost exactly." loading="lazy"></a>
                        <figcaption>Inlet temperature by vertical slot follows a J-shape: coolest near slot 3, warmest at the top, a 4.2&nbsp;°C range. The top slot was warmest in all 661 analyzed hours, and adding job placement (dashed) does not change the profile.</figcaption>
                    </figure>
                </div>

                <h4 class="finding-title" id="finding-history"><span class="finding-num">2</span>Recent history, not location, predicts the next few minutes</h4>
                <p class="body-text">Forecasts started from <i>persistence</i>: assume the temperature stays where it is. A gradient-boosted model that learns from each node's last hour of inlet temperature beats it at every horizon.</p>
                <div class="table-wrap">
                    <table class="data-table">
                        <thead>
                            <tr><th>Horizon</th><th>Persistence MAE</th><th>Inlet-history MAE</th><th>Change</th></tr>
                        </thead>
                        <tbody>
                            <tr><td>5 min</td><td>0.110&nbsp;°C</td><td>0.106&nbsp;°C</td><td class="num-good">−4.4%</td></tr>
                            <tr><td>10 min</td><td>0.146&nbsp;°C</td><td>0.139&nbsp;°C</td><td class="num-good">−4.8%</td></tr>
                            <tr><td>30 min</td><td>0.225&nbsp;°C</td><td>0.220&nbsp;°C</td><td class="num-good">−2.2%</td></tr>
                        </tbody>
                    </table>
                </div>
                <p class="body-text">Once recent temperatures are known, location and power add almost nothing: a node's location is already reflected in its current temperature. Power alone does no better than a constant guess.</p>

                <h3 class="block-title major">Takeaway</h3>
                <h4 class="finding-title">Warm is not the same as volatile</h4>
                <div class="rack-view">
                    <div class="rack-col">
                        <div class="rack" role="img" aria-label="A 20-slot rack colored by inlet-temperature deviation: the bottom slots are cooler than average, with the coolest near slot 3, and the slots grow warmer toward the top, which is warmest">
                            <div class="rack-slot" style="background-color: #D96C2B" title="Slot 19: +2.4 °C"><span>19</span></div>
                            <div class="rack-slot" style="background-color: #DF8C5A" title="Slot 18: +1.9 °C"><span>18</span></div>
                            <div class="rack-slot" style="background-color: #E3A782" title="Slot 17: +1.4 °C"><span>17</span></div>
                            <div class="rack-slot" style="background-color: #E7BA9F" title="Slot 16: +1.0 °C"><span>16</span></div>
                            <div class="rack-slot" style="background-color: #E8C3AC" title="Slot 15: +0.9 °C"><span>15</span></div>
                            <div class="rack-slot" style="background-color: #E9C5B0" title="Slot 14: +0.8 °C"><span>14</span></div>
                            <div class="rack-slot" style="background-color: #E9C7B3" title="Slot 13: +0.8 °C"><span>13</span></div>
                            <div class="rack-slot" style="background-color: #EBD1C1" title="Slot 12: +0.6 °C"><span>12</span></div>
                            <div class="rack-slot" style="background-color: #EEE0D7" title="Slot 11: +0.3 °C"><span>11</span></div>
                            <div class="rack-slot" style="background-color: #F1F1F2" title="Slot 10: +0.0 °C"><span>10</span></div>
                            <div class="rack-slot" style="background-color: #D8E4EA" title="Slot 9: -0.2 °C"><span>9</span></div>
                            <div class="rack-slot" style="background-color: #C1D6E2" title="Slot 8: -0.5 °C"><span>8</span></div>
                            <div class="rack-slot" style="background-color: #A8C6D8" title="Slot 7: -0.7 °C"><span>7</span></div>
                            <div class="rack-slot" style="background-color: #86B2CC" title="Slot 6: -1.1 °C"><span>6</span></div>
                            <div class="rack-slot" style="background-color: #609BBD" title="Slot 5: -1.4 °C"><span>5</span></div>
                            <div class="rack-slot" style="background-color: #4389B2" title="Slot 4: -1.7 °C"><span>4</span></div>
                            <div class="rack-slot" style="background-color: #3E86B0" title="Slot 3: -1.8 °C"><span>3</span></div>
                            <div class="rack-slot" style="background-color: #5C98BB" title="Slot 2: -1.5 °C"><span>2</span></div>
                            <div class="rack-slot" style="background-color: #91B9D0" title="Slot 1: -0.9 °C"><span>1</span></div>
                            <div class="rack-slot" style="background-color: #D3E1E9" title="Slot 0: -0.3 °C"><span>0</span></div>
                        </div>
                        <div class="rack-key"><span>cooler</span><span class="rack-scale"></span><span>warmer</span></div>
                    </div>
                    <div class="rack-notes">
                        <div class="rack-note rack-note-top">
                            <p class="rack-note-title">Top 5 slots · sustained exposure</p>
                            <p>Warmest, up to about +2.4&nbsp;°C above average, but changes least: 10-min forecast error <b>0.098&nbsp;°C</b>.</p>
                        </div>
                        <div class="rack-note rack-note-bottom">
                            <p class="rack-note-title">Bottom 5 slots · short-term change</p>
                            <p>Cooler, yet changes fastest: 10-min forecast error <b>0.182&nbsp;°C</b>, nearly twice the top.</p>
                        </div>
                    </div>
                </div>
                <p class="body-text">For monitoring, this suggests two targets: use location to find nodes with sustained thermal exposure, and keep reliable, continuous inlet sensors to anticipate short-term changes.</p>

                <h3 class="block-title major">Study details</h3>
                <figure class="doc-figure">
                    <a href="img/rack-layout.png"><img src="img/rack-layout.png" alt="Schematic layout of 49 compute racks in rows A, B and C separated by alternating cold and hot aisles, with three non-compute positions, CRAC units 5 and 6, and CRAC units 1 to 4 with direct free cooling" loading="lazy"></a>
                    <figcaption>49 racks in three rows between cold and hot aisles, cooled by six CRAC units (four with direct free cooling) and rear-door heat exchangers. Each node is located by row, horizontal position <i>x</i>, and vertical slot <i>z</i> (0 = bottom, 19 = top). Adapted from Seyedkazemi Ardebili (2022); not to scale.</figcaption>
                </figure>
                <ul class="fact-list">
                    <li><b>Data:</b> public operational dataset from a GPU-based HPC facility (Borghesi et al. 2023) · July 2022 · 980 nodes at ~1-min intervals · 411,348 job records</li>
                    <li><b>Methods:</b> spline regression on power, job placement, and position with rack-level cross-validation · gradient-boosted trees forecasting the temperature change 5–30 min ahead</li>
                    <li><b>Scope:</b> one month at one facility; associations, not causes. Cooling operation, airflow, and GPU utilization were not measured</li>
                    <li><b>Authors:</b> Seungmin Lee, Juwan Ha, Yujin Kim, Jaeyoon Byun, Soolyeon Cho</li>
                </ul>
            </div>
        </section>
    </main>
    </div>

    <footer>
        <div class="container">
            <p>&copy; <span id="current-year"></span> Seungmin Lee. Built with <a href="https://github.com/dl-m9/academic-homepage-modernism">academic-homepage-modernism</a>.</p>
        </div>
    </footer>

    <script src="../../data/research-topics.js?v=20261012b"></script>
    <script src="../../script.js?v=20261012b"></script>
    <script>
        document.getElementById('current-year').textContent = new Date().getFullYear();
    </script>
</body>
</html>
